# CEMS Supervisor Valve Manager / Multiplexor: Modbus TCP map

GENERATED by `tools/gen_modbus_doc.py`. Port 502, unit ID any. For PLC, SCADA and DAHS integrators.

**Compatibility.** Every address of the previous Unitronics unit's slave map is kept, so an existing
master configuration keeps working. New: the alarm registers (input registers, section 2) and the
alarm acknowledge register (holding 3000).

**Formats** (Modbus convention): 16-bit values big-endian; 32-bit integers and floats as two registers,
high word first ("ABCD"); text two bytes per register, first byte in the high half, UTF-8, NUL padded.

**Function codes.** Coils: read 01, write 05 / 15. Holding registers: read 03, write 06 / 16. Input
registers: read 04. Device identification: 43/14 (vendor, product, firmware revision).

**Writes** are accepted only in REMOTE mode (selected on the touchscreen) and when Modbus writes are
enabled (platform setting), except the acknowledge coils and register, which work in any mode. A write
to a read-only address returns exception 02; a value out of range 03; the wrong mode 04.
Sequences and schedules are not on Modbus.

## 1. The previous unit's map

| Table | Address | R/W | Type | Tag | Meaning |
|---|---|---|---|---|---|
| holding | 0 | R | int16 | `CurrentMode` | VM mode: 0 none, 1 Modbus, 2 schedule, 3 manual |
| holding | 1 | R | int16 | `NumInterconnections` | VM interconnections (1 or 2) |
| holding | 2 | R | int16 | `FirstInlets` | VM inlets, interconnection 1 |
| holding | 3 | R | int16 | `FirstOutlets` | VM outlets, interconnection 1 |
| holding | 4 | R | int16 | `SecondInlets` | VM inlets, interconnection 2 |
| holding | 5 | R | int16 | `SecondOutlets` | VM outlets, interconnection 2 |
| coil | 0 | R | bit | `ValveSelectionErrorModbus` | VM: the route written is not fitted (cleared by coil 2) |
| coil | 1 | W | bit | `StartModbusCoil` | VM: apply the route (Modbus mode must be on, started on the touchscreen) |
| holding | 6 | W | int16 | `SelectedFirstInletMb` | VM Modbus route: inlet, interconnection 1 (1-based) |
| holding | 7 | W | int16 | `SelectedFirstOutletMb` | VM Modbus route: outlet, interconnection 1 (1-based) |
| holding | 8 | W | int16 | `SelectedSecondInletMb` | VM Modbus route: inlet, interconnection 2 (1-based) |
| holding | 9 | W | int16 | `SelectedSecondOutletMb` | VM Modbus route: outlet, interconnection 2 (1-based) |
| coil | 2 | W | bit | `ResetMbError` | VM: clear the route error and 'not active' flags |
| coil | 3 | R | bit | `StartModbus` | VM Modbus mode is on |
| coil | 4 | R | bit | `BackFlushValveAvailable` | VM back-flush valve fitted |
| coil | 5 | W | bit | `FlushValveBitModbus` | VM: open the back-flush valve (Modbus mode) |
| coil | 6 | R | bit | `ModbusModeNotActive` | VM: coil 1 written while Modbus mode is off |
| coil | 7 | W | bit | `StartModbusCoilMUX` | MUX: apply the valve in holding 762 (MUX Modbus mode must be on) |
| coil | 8 | R | bit | `StartModbusMUX` | MUX Modbus mode is on |
| coil | 9 | R | bit | `ValveSelectionErrorModbusMUX` | MUX: the valve written is not fitted |
| coil | 10 | W | bit | `ResetMbErrorMUX` | MUX: clear the error and 'not active' flags |
| coil | 11 | W | bit | `PurgeInletActivateModbus` | MUX: open the purge valve |
| coil | 12 | R | bit | `ModbusNotActiveMUX` | MUX: coil 7 written while MUX Modbus mode is off |
| coil | 13-34 | R | bits x22 | `AlarmsVM` | VM discrete-input alarm per input 1..22 |
| coil | 35-56 | R | bits x22 | `AlarmsMUX` | MUX discrete-input alarm per input 1..22 |
| coil | 57-76 | R | bits x20 | `FBAlarmsMUX` | MUX valve-feedback alarm per valve DO1..DO20 |
| coil | 77 | R | bit | `AnalogTimer0.Out` | AI1 out of range (the platform alarm AI1_RANGE) |
| coil | 78 | R | bit | `AnalogTimer1.Out` | AI2 out of range |
| coil | 79 | R | bit | `AnalogTimer2.Out` | AI3 out of range (no hardware: always 0) |
| coil | 80 | R | bit | `AnalogTimer3.Out` | AI4 out of range (no hardware: always 0) |
| coil | 81 | R | bit | `TempTimer0.Out` | RTD1 out of range |
| coil | 82 | R | bit | `TempTimer1.Out` | RTD2 out of range |
| coil | 83 | R | bit | `TempTimer2.Out` | RTD3 (no hardware: always 0) |
| coil | 84 | R | bit | `TempTimer3.Out` | RTD4 (no hardware: always 0) |
| coil | 85 | R | bit | `EmailCantbeSent` | an alarm email could not be sent (platform NOTIFY_FAIL) |
| coil | 86 | R | bit | `ContactManufacturer1` | loading the valve names failed (old CSV lists; normally 0) |
| coil | 87 | R | bit | `StopSeqBit` | MUX digital stop input active |
| coil | 88 | R | bit | `AnalyzerOkBitAlarm` | MUX: analyser not OK |
| coil | 89 | R | bit | `FlowValidationAlarm` | MUX: no flow detected with a valve open (latched until acknowledged) |
| coil | 90 | W | bit | `AcknEmailSentError` | write 1: clear the email-failed flag |
| coil | 91 | W | bit | `Acknowledge Bit` | write 1: acknowledge every alarm |
| coil | 92 | W | bit | `Ackbit1` | write 1: clear coil 86 |
| coil | 93 | R | bit | `ContactManufacturer2` | old log: data not deleted (always 0) |
| coil | 94 | W | bit | `Ackbit2` | write 1: (no effect, as the original) |
| coil | 95 | R | bit | `SaveDataFailedReserv` | old log save failed (always 0) |
| coil | 96 | W | bit | `AcknowledgeCSVReserv` | write 1: (old log; accepted, no effect) |
| coil | 97 | R | bit | `AlarmLoadingTable` | old log load error (always 0) |
| coil | 98 | W | bit | `AckowledgeLoadError` | write 1: (old log; accepted, no effect) |
| holding | 10-11 | W | uint32 (ms) | `ModbusTimer.Preset` | VM Modbus run time, interconnection 1 (ms) |
| holding | 12-13 | W | uint32 (ms) | `ModbusTimer2.Preset` | VM Modbus run time, interconnection 2 (ms, retained) |
| holding | 14-15 | R | uint32 (ms) | `ProcessTimer.Preset` | VM time left, interconnection 1 (ms) |
| holding | 18-19 | R | uint32 (ms) | `ProcessTimer2.Preset` | VM time left, interconnection 2 (ms) |
| holding | 20-209 | R | text, 10 registers each (20 bytes UTF-8) | `FirstInterconInletName1 .. FirstInterconInletName19` | VM valve names of that interconnection, in order; a blank name reads as its number |
| holding | 210-399 | R | text, 10 registers each (20 bytes UTF-8) | `FirstInterconOutletName1 .. FirstInterconOutletName19` | VM valve names of that interconnection, in order; a blank name reads as its number |
| holding | 400-579 | R | text, 10 registers each (20 bytes UTF-8) | `SecondInterconInletName1 .. SecondInterconInletName18` | VM valve names of that interconnection, in order; a blank name reads as its number |
| holding | 580-759 | R | text, 10 registers each (20 bytes UTF-8) | `SecondInterconOutletName1 .. SecondInterconOutletName18` | VM valve names of that interconnection, in order; a blank name reads as its number |
| holding | 760 | R | int16 | `CurrentModeMUX` | MUX mode: 0 none, 1 Modbus, 2 scheduler (loop), 3 manual |
| holding | 761 | R | int16 | `NumberOfMUXValves` | MUX valves configured (inlets + purge) |
| holding | 762 | W | int16 | `SelectedValveMbMUX` | MUX Modbus valve (1-based) |
| holding | 763-764 | W | uint32 (ms) | `ModbusTimerMUX.Preset` | MUX Modbus run time (ms) |
| holding | 765-766 | R | uint32 (ms) | `ProcessTimerMUX.Preset` | MUX time left in the current step (ms) |
| holding | 767-836 | R | text, 10 registers each (20 bytes UTF-8) | `ValveNameMUX1 .. ValveNameMUX7` | MUX inlet names (inlet = number in the tag) |
| holding | 837-840 | R | text, 4 registers each (8 bytes UTF-8) | `ValveNameMUX8` | MUX inlet names (inlet = number in the tag) |
| holding | 841-950 | R | text, 10 registers each (20 bytes UTF-8) | `ValveNameMUX9 .. ValveNameMUX19` | MUX inlet names (inlet = number in the tag) |
| holding | 951-960 | R | text, 10 registers each (20 bytes UTF-8) | `FlushValveMUX20` | purge valve name (not set: empty) |
| holding | 961-968 | R | float32 x4 | `AnalogSensor` | AI1..AI4 scaled values, IEEE 754 float each (AI3/AI4 no hardware) |
| holding | 969-972 | R | int16 x4 | `TemperatureSensor` | RTD1..RTD4 in 0.1 degree, signed (RTD3/RTD4 no hardware) |
| holding | 973-1632 | R | text, 30 registers each (60 bytes UTF-8) | `Alarm0 DescriptionBuf .. Alarm21 DescriptionBuf` | discrete-input alarm descriptions, input 1..22 |
| holding | 1633-2292 | R | text, 30 registers each (60 bytes UTF-8) | `Alarm0 DescriptionMUXBuf .. Alarm21 DescriptionMUXBuf` | discrete-input alarm descriptions, input 1..22 |
| holding | 2293-2352 | R | text, 30 registers each (60 bytes UTF-8) | `Analog Alarm0 DescriptionBuf .. Analog Alarm1 DescriptionBuf` | analog / temperature alarm descriptions (no text source yet: empty) |
| holding | 2353-2412 | R | text, 30 registers each (60 bytes UTF-8) | `Temperature0AlarmDescriptionBuf .. Temperature1AlarmDescriptionBuf` | analog / temperature alarm descriptions (no text source yet: empty) |

## 2. Alarm registers (new)

| Table | Address | R/W | Type | Meaning |
|---|---|---|---|---|
| input | 0 | R | uint16 | alarms active |
| input | 1 | R | uint16 | alarms waiting for an acknowledge |
| input | 2 | R | uint16 | common alarm word (alarms routed to Modbus, alarm relay states) |
| input | 10-25 | R | 16 x uint16 | alarm active bits: alarm ID n is bit (n % 16) of register 10 + n / 16 |
| input | 30-45 | R | 16 x uint16 | alarm unacknowledged bits, same layout |
| holding | 3000 | W | uint16 | write an alarm ID to acknowledge it, 65535 = all |

Alarm IDs: 100-121 digital inputs 1-22, 130-149 valve feedback DO1-DO20, 160/162 AI1/AI2 range,
161/163 AI1/AI2 sensor fault, 164/166 RTD1/RTD2 range, 165/167 RTD1/RTD2 sensor fault,
170 flow validation, 171 digital stop, 172 analyser not OK, 173 sampling paused. 1-99: platform
(calibration invalid, storage, IP conflict, remote link lost, unexpected reset, ...).
